<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>阶段二验收测试报告</title>
<style>
:root {
  --bg: #ffffff;
  --bg-soft: #f7f8fa;
  --bg-code: #f6f8fa;
  --fg: #1f2328;
  --fg-muted: #656d76;
  --border: #d8dee4;
  --accent: #0969da;
  --accent-soft: #ddf4ff;
  --maxw: 880px;
}
* { box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
  margin: 0;
  background: var(--bg);
  color: var(--fg);
  font-family: -apple-system, "Segoe UI", "Microsoft YaHei", "PingFang SC", sans-serif;
  font-size: 15px;
  line-height: 1.75;
}
#wrap { display: flex; align-items: flex-start; }

/* ---------- 左侧目录 ---------- */
aside {
  position: sticky;
  top: 0;
  width: 290px;
  min-width: 290px;
  height: 100vh;
  overflow-y: auto;
  border-right: 1px solid var(--border);
  background: var(--bg-soft);
  padding: 18px 14px 60px;
}
aside h1 {
  font-size: 15px;
  font-weight: 600;
  margin: 0 0 12px 4px;
  letter-spacing: .2px;
}
#q {
  width: 100%;
  padding: 7px 10px;
  font-size: 13px;
  border: 1px solid var(--border);
  border-radius: 7px;
  background: #fff;
  margin-bottom: 14px;
  outline: none;
  font-family: inherit;
}
#q:focus { border-color: var(--accent); box-shadow: 0 0 0 3px var(--accent-soft); }
#hits { font-size: 12px; color: var(--fg-muted); margin: -6px 0 10px 4px; min-height: 16px; }

.toc { font-size: 13px; }
.toc ul { list-style: none; margin: 0; padding-left: 12px; }
.toc > ul { padding-left: 0; }
.toc li { margin: 1px 0; }
.toc a {
  display: block;
  padding: 3px 8px;
  color: var(--fg);
  text-decoration: none;
  border-radius: 5px;
  border-left: 2px solid transparent;
}
.toc a:hover { background: #eef1f4; }
.toc a.active { background: var(--accent-soft); color: var(--accent); border-left-color: var(--accent); font-weight: 500; }
.toc ul ul { font-size: 12.5px; color: var(--fg-muted); }

/* ---------- 右侧正文 ---------- */
main { flex: 1; min-width: 0; }
article {
  max-width: var(--maxw);
  margin: 0 auto;
  padding: 40px 48px 120px;
}
article h1, article h2, article h3, article h4, article h5, article h6 {
  line-height: 1.4;
  margin: 1.9em 0 .7em;
  scroll-margin-top: 20px;
}
article h1 { font-size: 30px; font-weight: 650; margin-top: 0; padding-bottom: .3em; border-bottom: 1px solid var(--border); }
article h2 { font-size: 23px; font-weight: 650; padding-bottom: .3em; border-bottom: 1px solid var(--border); }
article h3 { font-size: 18px; font-weight: 600; color: #1f2328; }
article h4 { font-size: 16px; font-weight: 600; color: #24292f; }
article h5, article h6 { font-size: 14.5px; font-weight: 600; color: var(--fg-muted); }
article p { margin: 0 0 15px; }
article a { color: var(--accent); text-decoration: none; }
article a:hover { text-decoration: underline; }
article ul, article ol { padding-left: 26px; margin: 0 0 15px; }
article li { margin: 4px 0; }
article strong { font-weight: 600; }

blockquote {
  margin: 0 0 15px;
  padding: 8px 16px;
  color: var(--fg-muted);
  border-left: 3px solid var(--border);
  background: var(--bg-soft);
  border-radius: 0 6px 6px 0;
}

/* 行内代码 */
article code {
  font-family: "Cascadia Code", Consolas, "Courier New", monospace;
  font-size: 13px;
  background: rgba(175,184,193,.2);
  padding: 2px 6px;
  border-radius: 5px;
}

/* 代码块 */
.codebox { position: relative; margin: 0 0 18px; }
.codebox pre {
  margin: 0;
  padding: 14px 16px;
  overflow-x: auto;
  background: var(--bg-code);
  border: 1px solid var(--border);
  border-radius: 8px;
  font-size: 12.5px;
  line-height: 1.6;
}
.codebox pre code {
  background: none;
  padding: 0;
  font-size: 12.5px;
  white-space: pre;
}
.codebox .copy {
  position: absolute;
  top: 8px;
  right: 8px;
  font-size: 11.5px;
  padding: 3px 9px;
  border: 1px solid var(--border);
  border-radius: 6px;
  background: #fff;
  color: var(--fg-muted);
  cursor: pointer;
  opacity: 0;
  transition: opacity .15s;
  font-family: inherit;
}
.codebox:hover .copy { opacity: 1; }
.codebox .copy.done { color: #1a7f37; border-color: #1a7f37; }
code.language-tag {
  position: absolute;
  top: 8px;
  left: 12px;
  font-size: 10.5px;
  color: #8b949e;
  text-transform: uppercase;
  letter-spacing: .5px;
  pointer-events: none;
}
.codebox pre { padding-top: 30px; }

/* 表格 */
table {
  border-collapse: collapse;
  margin: 0 0 18px;
  font-size: 14px;
  width: auto;
  max-width: 100%;
  display: block;
  overflow-x: auto;
}
th, td {
  border: 1px solid var(--border);
  padding: 7px 13px;
  text-align: left;
  vertical-align: top;
}
th { background: var(--bg-soft); font-weight: 600; white-space: nowrap; }
tbody tr:nth-child(even) { background: #fbfcfd; }

img {
  max-width: 100%;
  border: 1px solid var(--border);
  border-radius: 8px;
  margin: 6px 0;
}
.imgmiss {
  display: inline-block;
  padding: 10px 14px;
  background: #fff8e6;
  border: 1px dashed #d4a72c;
  border-radius: 8px;
  font-size: 13px;
  color: #7a5c00;
}

hr { border: none; border-top: 1px solid var(--border); margin: 30px 0; }

#top {
  position: fixed;
  right: 26px;
  bottom: 26px;
  width: 40px;
  height: 40px;
  border-radius: 50%;
  border: 1px solid var(--border);
  background: #fff;
  color: var(--fg-muted);
  cursor: pointer;
  font-size: 16px;
  box-shadow: 0 2px 8px rgba(0,0,0,.08);
  opacity: 0;
  pointer-events: none;
  transition: opacity .2s;
}
#top.show { opacity: 1; pointer-events: auto; }

@media (max-width: 900px) {
  aside { display: none; }
  article { padding: 24px 18px 90px; }
}
</style>
</head>
<body>
<div id="wrap">
  <aside>
    <h1>阶段二验收测试报告</h1>
    <input id="q" type="search" placeholder="搜索目录标题…" autocomplete="off">
    <div id="hits"></div>
    <div class="toc">
<ul>
<li><a href="#阶段二测试报告-mqtt-接入-查询-上报-修改">阶段二测试报告：MQTT 接入（查询 / 上报 / 修改）</a><ul>
<li><a href="#1-测试环境">1. 测试环境</a></li>
<li><a href="#2-用例结果汇总">2. 用例结果汇总</a></li>
<li><a href="#3-逐条实测">3. 逐条实测</a><ul>
<li><a href="#m-01-连接-broker">M-01 连接 broker</a></li>
<li><a href="#m-02-周期上报-data">M-02 周期上报 data</a></li>
<li><a href="#m-03-查询-read">M-03 查询 read</a></li>
<li><a href="#m-04-修改-write">M-04 修改 write</a></li>
<li><a href="#m-05-应答格式与-req_id-配对">M-05 应答格式与 req_id 配对</a></li>
<li><a href="#m-06-断线重连">M-06 断线重连</a></li>
<li><a href="#m-07-异常上报">M-07 异常上报</a></li>
<li><a href="#m-08-边界安全与分片">M-08 边界安全与分片</a></li>
</ul>
</li>
<li><a href="#4-架构说明">4. 架构说明</a><ul>
<li><a href="#4-1-回调只做-传达室">4.1 回调只做“传达室”</a></li>
<li><a href="#4-2-总线互斥锁">4.2 总线互斥锁</a></li>
</ul>
</li>
<li><a href="#5-遗留事项">5. 遗留事项</a><ul>
<li><a href="#5-1-分区扩容与复烧记录-16-15">5.1 分区扩容与复烧记录（16:15）</a></li>
</ul>
</li>
<li><a href="#6-复现步骤">6. 复现步骤</a></li>
<li><a href="#7-结论">7. 结论</a></li>
</ul>
</li>
</ul>
</div>

  </aside>
  <main>
    <article id="content">
<h1 id="阶段二测试报告-mqtt-接入-查询-上报-修改">阶段二测试报告：MQTT 接入（查询 / 上报 / 修改）</h1>
<blockquote>
<p>对应《嵌入式初级助理技术考核指导书》第二部分
版本：V1.0（2026-11-23）　固件：<code>inverter_collector.bin</code> 1,004,560 字节
工号：<code>intern01</code>　Broker：本机 EMQX 5.2.1 <code>mqtt://192.168.137.1:1883</code></p>
</blockquote>
<hr />
<h2 id="1-测试环境">1. 测试环境</h2>
<table>
<thead>
<tr>
<th>项目</th>
<th>值</th>
</tr>
</thead>
<tbody>
<tr>
<td>开发板</td>
<td>ESP32-C3（QFN32, rev v0.4），MAC <code>34:85:18:cf:d1:f0</code></td>
</tr>
<tr>
<td>框架</td>
<td>ESP-IDF v5.5.5</td>
</tr>
<tr>
<td>Broker</td>
<td>EMQX 5.2.1（本机 Windows，端口 1883 / Dashboard 18083）</td>
</tr>
<tr>
<td>从机仿真</td>
<td>Modbus Slave（COM10 / RS485，站号 1，9600-8-N-1）</td>
</tr>
<tr>
<td>上位机</td>
<td>MQTTX + 自研 <code>tools/mqtt_lab/cmd_probe.py</code>（命令行验证）</td>
</tr>
<tr>
<td>网络</td>
<td>Windows 移动热点，电脑 <code>192.168.137.1</code>，板子 <code>192.168.137.140</code></td>
</tr>
<tr>
<td>固件配置</td>
<td><code>MQTT_DEV_ID=intern01</code>，<code>REPORT_PROTO=MQTT</code>，自检已关闭</td>
</tr>
</tbody>
</table>
<p>主题规范（指导书 2.3）：</p>
<table>
<thead>
<tr>
<th>方向</th>
<th>主题</th>
<th>用途</th>
</tr>
</thead>
<tbody>
<tr>
<td>下行</td>
<td><code>dev/intern01/read</code></td>
<td>查询寄存器（功能码 03）</td>
</tr>
<tr>
<td>下行</td>
<td><code>dev/intern01/write</code></td>
<td>修改寄存器（功能码 06）</td>
</tr>
<tr>
<td>上行</td>
<td><code>dev/intern01/resp</code></td>
<td>应答，每个请求必回一条</td>
</tr>
<tr>
<td>上行</td>
<td><code>dev/intern01/data</code></td>
<td>周期上报，5 秒一条</td>
</tr>
</tbody>
</table>
<hr />
<h2 id="2-用例结果汇总">2. 用例结果汇总</h2>
<table>
<thead>
<tr>
<th>编号</th>
<th>用例</th>
<th>分值</th>
<th>结果</th>
<th>证据来源</th>
</tr>
</thead>
<tbody>
<tr>
<td>M-01</td>
<td>连接 broker</td>
<td>10</td>
<td><strong>PASS</strong></td>
<td><code>serial_log5.txt</code></td>
</tr>
<tr>
<td>M-02</td>
<td>周期上报 data</td>
<td>15</td>
<td><strong>PASS</strong></td>
<td>串口 + MQTTX</td>
</tr>
<tr>
<td>M-03</td>
<td>查询 read</td>
<td>20</td>
<td><strong>PASS</strong></td>
<td><code>cmd_probe.py</code></td>
</tr>
<tr>
<td>M-04</td>
<td>修改 write</td>
<td>20</td>
<td><strong>PASS</strong></td>
<td><code>cmd_probe.py</code> + 回读</td>
</tr>
<tr>
<td>M-05</td>
<td>应答格式 / req_id</td>
<td>5</td>
<td><strong>PASS</strong></td>
<td><code>cmd_probe.py</code> 连发 a/b/c</td>
</tr>
<tr>
<td>M-06</td>
<td>断线重连</td>
<td>10</td>
<td><strong>PASS</strong></td>
<td><code>serial_log3.txt</code> + netstat</td>
</tr>
<tr>
<td>M-07</td>
<td>异常上报</td>
<td>10</td>
<td><strong>PASS</strong></td>
<td><code>serial_log6.txt</code></td>
</tr>
<tr>
<td>M-08</td>
<td>边界安全</td>
<td>10</td>
<td><strong>PASS</strong></td>
<td><code>serial_log6.txt</code></td>
</tr>
</tbody>
</table>
<p>基础功能 <strong>100/100</strong>（70 分为合格线）。</p>
<hr />
<h2 id="3-逐条实测">3. 逐条实测</h2>
<h3 id="m-01-连接-broker">M-01 连接 broker</h3>
<p>串口（<code>serial_log5.txt</code>）：</p>
<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code>I (7608) MAIN: network ready, IP=192.168.137.140
I (7608) MQTT_CMD: cmd ready: sub &quot;dev/intern01/read&quot; &amp; &quot;dev/intern01/write&quot;, pub &quot;dev/intern01/resp&quot;
I (7778) MQTT: broker connected: mqtt://192.168.137.1:1883
I (7778) MQTT: client_id=intern01, pub topic=dev/intern01/data
I (7788) MQTT: subscribed &quot;dev/intern01/read&quot; (msg_id=41151), &quot;dev/intern01/write&quot; (msg_id=25170)
</code></pre></div>

<ul>
<li>Client ID = 工号 <code>intern01</code>（指导书 2.4 要求）；</li>
<li>订阅写在 <code>MQTT_EVENT_CONNECTED</code> 回调里，每次重连自动恢复；</li>
<li>Wi-Fi 从启动到拿到 IP 用了 7.6 秒（其中前 3 次关联失败 <code>reason=201/2/201</code> 后自愈）。</li>
</ul>
<h3 id="m-02-周期上报-data">M-02 周期上报 data</h3>
<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code>I (216158) MAIN: Value: Voltage=350.0V, Current=5.00A, Power=1750W
I (216168) MQTT: data -&gt; &quot;dev/intern01/data&quot;: {&quot;voltage&quot;:350.0,&quot;current&quot;:5.00,&quot;power&quot;:1750,&quot;state&quot;:0}
</code></pre></div>

<ul>
<li>每 5 秒一条，<code>state=0</code>；读失败时 <code>state=1</code> 且数值沿用上一次缓存；</li>
<li>数值与 Modbus Slave 预设一致（3500/500/1750 → ÷10 / ÷100 / ÷1）；</li>
<li>上报门控：连续成功 3 次才启动（<code>I (18528) MAIN: 3 consecutive reads OK, start MQTT reporting</code>），即开机后约 18 秒出第一条。</li>
</ul>
<h3 id="m-03-查询-read">M-03 查询 read</h3>
<p>请求 <code>dev/intern01/read</code>：</p>
<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code>{<span style="color: #062873; font-weight: bold">&quot;req_id&quot;</span>:<span style="color: #4070A0">&quot;m03&quot;</span>,<span style="color: #062873; font-weight: bold">&quot;slave&quot;</span>:<span style="color: #40A070">1</span>,<span style="color: #062873; font-weight: bold">&quot;addr&quot;</span>:<span style="color: #40A070">12288</span>,<span style="color: #062873; font-weight: bold">&quot;num&quot;</span>:<span style="color: #40A070">5</span>}
</code></pre></div>

<p>应答 <code>dev/intern01/resp</code>：</p>
<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code>{<span style="color: #062873; font-weight: bold">&quot;req_id&quot;</span>:<span style="color: #4070A0">&quot;m03&quot;</span>,<span style="color: #062873; font-weight: bold">&quot;result&quot;</span>:<span style="color: #4070A0">&quot;ok&quot;</span>,<span style="color: #062873; font-weight: bold">&quot;values&quot;</span>:[<span style="color: #40A070">5</span>,<span style="color: #40A070">0</span>,<span style="color: #40A070">200</span>,<span style="color: #40A070">0</span>,<span style="color: #40A070">1750</span>]}
</code></pre></div>

<blockquote>
<p>该次 Slave 中 <code>0x3000</code>/<code>0x3002</code> 尚为 5/200，故返回 5 和 200；改回 3500/500 后复测为
<code>values:[3500,0,500,0,1750]</code>，与预设完全一致。</p>
</blockquote>
<p><strong>为什么用 <code>num=5</code> 而不是指导书样例的 <code>num=3</code></strong>：三个参数分别在 <code>0x3000</code>/<code>0x3002</code>/<code>0x3004</code>，地址步长为 2（指导书 1.4.1 定义）。从 <code>0x3000</code> 连续读 3 个只能覆盖到 <code>0x3002</code>，拿不到功率。读 5 个才能覆盖 <code>0x3000~0x3004</code>，返回的 5 个值中第 1/3/5 个分别是电压、电流、功率。</p>
<h3 id="m-04-修改-write">M-04 修改 write</h3>
<p>请求 <code>dev/intern01/write</code>：</p>
<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code>{<span style="color: #062873; font-weight: bold">&quot;req_id&quot;</span>:<span style="color: #4070A0">&quot;m04&quot;</span>,<span style="color: #062873; font-weight: bold">&quot;slave&quot;</span>:<span style="color: #40A070">1</span>,<span style="color: #062873; font-weight: bold">&quot;addr&quot;</span>:<span style="color: #40A070">12288</span>,<span style="color: #062873; font-weight: bold">&quot;value&quot;</span>:<span style="color: #40A070">3000</span>}
</code></pre></div>

<p>应答：</p>
<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code>{<span style="color: #062873; font-weight: bold">&quot;req_id&quot;</span>:<span style="color: #4070A0">&quot;m04&quot;</span>,<span style="color: #062873; font-weight: bold">&quot;result&quot;</span>:<span style="color: #4070A0">&quot;ok&quot;</span>}
</code></pre></div>

<p>回读确认（<code>num=5</code>）：</p>
<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code>{<span style="color: #062873; font-weight: bold">&quot;req_id&quot;</span>:<span style="color: #4070A0">&quot;m04b&quot;</span>,<span style="color: #062873; font-weight: bold">&quot;result&quot;</span>:<span style="color: #4070A0">&quot;ok&quot;</span>,<span style="color: #062873; font-weight: bold">&quot;values&quot;</span>:[<span style="color: #40A070">3000</span>,<span style="color: #40A070">0</span>,<span style="color: #40A070">200</span>,<span style="color: #40A070">0</span>,<span style="color: #40A070">1750</span>]}
</code></pre></div>

<p><code>0x3000</code> 从 5 变为 3000，即 300.0V。下一条 <code>data</code> 的 <code>voltage</code> 同步变为 <code>300.0</code>。</p>
<h3 id="m-05-应答格式与-req_id-配对">M-05 应答格式与 req_id 配对</h3>
<p>连发三条（<code>req_id</code> 分别为 <code>a</code>/<code>b</code>/<code>c</code>）：</p>
<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code>RESP {&quot;req_id&quot;:&quot;a&quot;,&quot;result&quot;:&quot;ok&quot;,&quot;values&quot;:[3000,0,200,0,1750]}
RESP {&quot;req_id&quot;:&quot;b&quot;,&quot;result&quot;:&quot;ok&quot;,&quot;values&quot;:[3000,0,200,0,1750]}
RESP {&quot;req_id&quot;:&quot;c&quot;,&quot;result&quot;:&quot;ok&quot;,&quot;values&quot;:[3000,0,200,0,1750]}
</code></pre></div>

<p>三条 <code>resp</code> 的 <code>req_id</code> 一一对应，<code>result</code> 规范为 <code>ok</code>/<code>error</code>。
<code>req_id</code> 限定为 <code>[A-Za-z0-9_-]</code>、长度 ≤31，超过即判 <code>invalid_param</code>。</p>
<h3 id="m-06-断线重连">M-06 断线重连</h3>
<p>步骤：停 EMQX → 等 60 秒 → 重启 EMQX，全程不碰开发板。</p>
<p>断开期间的串口（<code>serial_log3.txt</code>）：</p>
<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code>E (213038) esp-tls: [sock=54] select() timeout
E (213038) transport_base: Failed to open a new connection: 32774
E (213038) MQTT: transport error: sock_errno=0, tls_last_err=0x8006
W (213038) MQTT: broker disconnected, waiting auto reconnect
I (216158) MAIN: Value: Voltage=350.0V, Current=5.00A, Power=1750W
W (216168) MQTT: broker not connected yet, drop publish to &quot;dev/intern01/data&quot;
I (216178) MAIN: Stats: ok=39, err=0
</code></pre></div>

<p><strong>采集不中断、上报跳过、进程不崩溃</strong>，<code>err=0</code>。</p>
<p>恢复时刻的网络状态：</p>
<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code>TCP  192.168.137.1:1883  192.168.137.140:64038  ESTABLISHED
</code></pre></div>

<p>板子侧源端口 <code>64038</code>，说明是设备主动发起的重连（esp-mqtt 自带重连逻辑，间隔 5 秒）。</p>
<p>恢复后的上报（<code>serial_log4.txt</code>）：</p>
<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code>I (560838) MQTT: data -&gt; &quot;dev/intern01/data&quot;: {&quot;voltage&quot;:350.0,...,&quot;state&quot;:0}
I (566148) MQTT: data -&gt; &quot;dev/intern01/data&quot;: {&quot;voltage&quot;:350.0,...,&quot;state&quot;:0}
</code></pre></div>

<p>每 5 秒一条，无需人工干预。</p>
<h3 id="m-07-异常上报">M-07 异常上报</h3>
<table>
<thead>
<tr>
<th>故障</th>
<th>输入</th>
<th>应答 / 日志</th>
</tr>
</thead>
<tbody>
<tr>
<td>坏 JSON</td>
<td><code>{"req_id":</code></td>
<td>串口 <code>bad json on dev/intern01/read, dropped</code>，<strong>无 resp</strong>（取不到 req_id，无法组包）</td>
</tr>
<tr>
<td>地址越界</td>
<td><code>addr=70000</code></td>
<td><code>{"req_id":"m07a","result":"error","msg":"invalid_param"}</code></td>
</tr>
<tr>
<td>数量超限</td>
<td><code>num=999</code></td>
<td><code>{"req_id":"m07b","result":"error","msg":"invalid_param"}</code></td>
</tr>
<tr>
<td>从机无响应</td>
<td><code>slave=9</code>（不存在的站号）</td>
<td><code>{"req_id":"t1","result":"error","msg":"modbus_timeout"}</code></td>
</tr>
<tr>
<td>从机拒绝</td>
<td>非法功能码/地址</td>
<td><code>modbus_illegal_function</code> / <code>modbus_illegal_address</code></td>
</tr>
</tbody>
</table>
<p><code>msg</code> 取值由 <code>modbus_last_exception()</code> 区分：异常码 0 判超时，非 0 按 0x01~0x04 翻译。</p>
<p>坏 JSON 之后设备未重启，后续正常请求照常响应（<code>resp ok: req_id=after</code>）。</p>
<p><strong>超时项的取证方式</strong>：不必真的去关 Modbus Slave，改发一个从机上不存在的站号（9）即可——从机会直接忽略非本站的帧，效果与掉线一致，且采集任务不受影响。</p>
<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code>python cmd_probe.py read 12288 5 t1 9      <span style="color: #60A0B0; font-style: italic"># 第 5 个参数是 slave</span>
</code></pre></div>

<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code>W (6154698) MODBUS: func 0x03 timeout (attempt 1/3)
W (6154918) MODBUS: func 0x03 timeout (attempt 2/3)
W (6155138) MODBUS: func 0x03 timeout (attempt 3/3)
E (6155138) MQTT_CMD: read failed: req_id=t1 addr=0x3000 msg=modbus_timeout
W (6155138) MQTT_CMD: resp error: req_id=t1 msg=modbus_timeout
I (6158278) MAIN: Stats: ok=1151, err=0
</code></pre></div>

<p>三个要点：</p>
<ol>
<li><strong>3 次重试，每次 220ms</strong>，共 660ms 后放弃（<code>attempt 1/3</code> → <code>3/3</code>）</li>
<li>应答在最后一次重试的同一毫秒内发出，没有额外等待</li>
<li>同一时段采集任务 <code>ok=1150 → 1153</code> 继续增长，<strong>err=0</strong>：命令超时完全不影响周期采集（两者抢总线锁，但锁会排队而不是让采集失败）</li>
</ol>
<h3 id="m-08-边界安全与分片">M-08 边界安全与分片</h3>
<p><strong>测试 1：1KB 超长载荷</strong></p>
<p>发送 1061 字节 JSON 到 <code>dev/intern01/read</code>，串口（<code>serial_log6.txt</code>）：</p>
<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code>W (65838) MQTT: fragmented payload (1000/1061 bytes), dropped
W (65848) MQTT: fragmented payload (61/1061 bytes), dropped
I (66138) MQTT_CMD: read ok: req_id=after slave=1 addr=0x3000 num=5
</code></pre></div>

<p><strong>1061 = 1000 + 61</strong>：超过 1024 字节接收缓冲的载荷被 esp-mqtt 拆成两片投递，每片单独触发一次 <code>MQTT_EVENT_DATA</code>。固件通过 <code>event-&gt;total_data_len != event-&gt;data_len</code> 识别分片，两片均整条丢弃。</p>
<blockquote>
<p>这一判断是必要的：旧实现按片独立解析，若某个残片恰好构成合法 JSON，就会执行一条本该被拒绝的命令。本版已修正。</p>
</blockquote>
<p><strong>测试 2：长度上限</strong></p>
<p><code>mqtt_cmd</code> 侧另有 512 字节硬上限，超过打印 <code>payload too long (n &gt;= 512), dropped</code>，作为分片检查之外的第二道防线。</p>
<p><strong>测试 3：参数边界</strong></p>
<table>
<thead>
<tr>
<th>参数</th>
<th>合法范围</th>
<th>校验位置</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>slave</code></td>
<td>1~247</td>
<td><code>json_get_uint</code></td>
</tr>
<tr>
<td><code>addr</code></td>
<td>0~65535，且 <code>addr + num - 1 ≤ 65535</code></td>
<td><code>json_get_uint</code> + 溢出检查</td>
</tr>
<tr>
<td><code>num</code></td>
<td>1~16</td>
<td><code>json_get_uint</code></td>
</tr>
<tr>
<td><code>value</code></td>
<td>0~65535</td>
<td><code>json_get_uint</code></td>
</tr>
<tr>
<td><code>req_id</code></td>
<td>1~31 字符，<code>[A-Za-z0-9_-]</code></td>
<td><code>req_id_is_valid</code></td>
</tr>
</tbody>
</table>
<p>载荷先校验长度再 <code>memcpy</code> 到定长缓冲并补 <code>'\0'</code>，不依赖 MQTT 报文自带的结束符（<code>event-&gt;data</code> 不以 <code>\0</code> 结尾，且可能含 <code>0x00</code>）。</p>
<hr />
<h2 id="4-架构说明">4. 架构说明</h2>
<h3 id="4-1-回调只做-传达室">4.1 回调只做“传达室”</h3>
<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code>MQTT 回调（esp-mqtt 任务）
   │  长度校验 → 分片判断 → 主题分发 → cJSON 解析 → 参数校验 → 入队
   ▼
mqtt_cmd 队列（深度 8）
   ▼
cmd_task（独立任务，栈 4096）
   │  modbus_read_holding / modbus_write_register（最坏 600ms）
   ▼
resp 发布（QoS 1）
</code></pre></div>

<p>一次 Modbus 读最坏耗时 = 200ms 超时 × 3 次尝试 ≈ 600ms。若在回调里同步执行，MQTT 任务将停摆超过 keepalive（60 秒）的判定窗口，导致反复掉线。因此回调只入队，耗时的 IO 放到独立任务。</p>
<h3 id="4-2-总线互斥锁">4.2 总线互斥锁</h3>
<p>阶段二起，采集任务（每 5 秒）与命令任务（收到请求即执行）会同时访问同一个 UART。两帧交错会导致地址/功能码/CRC 全部校验失败，表现为随机 <code>read failed</code>。</p>
<p><code>modbus.c</code> 中新增 <code>s_bus_lock</code>（互斥量），锁粒度为<strong>一次完整事务</strong>：清缓冲 → 发帧 → 收帧 → 校验 → 重试。</p>
<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code><span style="color: #007020; font-weight: bold">static</span><span style="color: #BBB"> </span><span style="color: #902000">bool</span><span style="color: #BBB"> </span><span style="color: #06287E">modbus_transact</span>(...)
{
<span style="color: #BBB">    </span>xSemaphoreTake(s_bus_lock,<span style="color: #BBB"> </span>portMAX_DELAY);
<span style="color: #BBB">    </span><span style="color: #902000">bool</span><span style="color: #BBB"> </span>ok<span style="color: #BBB"> </span><span style="color: #666">=</span><span style="color: #BBB"> </span>modbus_transact_locked(...);
<span style="color: #BBB">    </span>xSemaphoreGive(s_bus_lock);
<span style="color: #BBB">    </span><span style="color: #007020; font-weight: bold">return</span><span style="color: #BBB"> </span>ok;
}
</code></pre></div>

<p>只锁 UART 读写是不够的：中途被插入另一条请求同样会污染接收缓冲。</p>
<hr />
<h2 id="5-遗留事项">5. 遗留事项</h2>
<table>
<thead>
<tr>
<th>项</th>
<th>状态</th>
<th>说明</th>
</tr>
</thead>
<tbody>
<tr>
<td>app 分区余量 4%</td>
<td><strong>已解决</strong></td>
<td>改用 <code>SINGLE_APP_LARGE</code> 分区，1500K 中用 1,004,560 字节，余量 35%（531KB）</td>
</tr>
<tr>
<td>M-07 超时项</td>
<td><strong>已补齐</strong></td>
<td>用不存在的站号 <code>slave=9</code> 造超时，见第 3 章 M-07</td>
</tr>
<tr>
<td><code>req_id</code> 重复投递</td>
<td>已知特性</td>
<td>QoS 1 语义允许，端到端可能出现同一条 resp 两次；实测单次触发只产生一条</td>
</tr>
</tbody>
</table>
<h3 id="5-1-分区扩容与复烧记录-16-15">5.1 分区扩容与复烧记录（16:15）</h3>
<p>原分区（IDF 默认 <code>partitions_singleapp.csv</code>）app 只有 1MB，1,004,560 字节占 96%，阶段三加 protobuf-c 会溢出。</p>
<p>改用 <code>CONFIG_PARTITION_TABLE_SINGLE_APP_LARGE=y</code> 后的布局：</p>
<table>
<thead>
<tr>
<th>Label</th>
<th>Usage</th>
<th>Offset</th>
<th>Length</th>
</tr>
</thead>
<tbody>
<tr>
<td>nvs</td>
<td>WiFi data</td>
<td>0x009000</td>
<td>0x006000</td>
</tr>
<tr>
<td>phy_init</td>
<td>RF data</td>
<td>0x00f000</td>
<td>0x001000</td>
</tr>
<tr>
<td>factory</td>
<td>factory app</td>
<td>0x010000</td>
<td><strong>0x177000（1500K）</strong></td>
</tr>
</tbody>
</table>
<p><strong>nvs 偏移未变（仍是 0x9000）</strong>，所以已有 Wi-Fi 凭据保留，复烧后不用重新配网。</p>
<p>复烧内容与校验：</p>
<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code>0x00000  bootloader        20,960 bytes   Hash of data verified
0x08000  partition-table    3,072 bytes   Hash of data verified
0x10000  app            1,004,560 bytes   Hash of data verified
</code></pre></div>

<p>复位后启动日志确认：</p>
<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code>rst:0x1 (POWERON),boot:0xc (SPI_FAST_FLASH_BOOT)
I (72) boot:  2 factory          factory app      00 00 00010000 00177000
I (261) boot: Loaded app from partition at offset 0x10000
I (1838) MAIN: network ready, IP=192.168.137.140
I (1868) MQTT: broker connected: mqtt://192.168.137.1:1883
I (1878) MQTT: subscribed &quot;dev/intern01/read&quot; (msg_id=39334), &quot;dev/intern01/write&quot; (msg_id=62560)
</code></pre></div>

<p>四点值得注意：</p>
<ol>
<li><code>boot:0xc</code> 是正常 flash 启动（<code>0x4</code> 才是卡在下载模式）</li>
<li>分区表长度 <code>0x177000</code> 与预期一致</li>
<li><strong>网络就绪只用了 1838ms</strong>（上次冷启动是 7608ms）——nvs 里凭据还在，省掉了扫描和四次握手</li>
<li>烧录后命令通道立即可用：<code>{"req_id":"post","result":"ok","values":[3000,0,800,0,1750]}</code></li>
</ol>
<p>分区余量前后对比：</p>
<table>
<thead>
<tr>
<th></th>
<th>分区大小</th>
<th>固件占用</th>
<th>余量</th>
</tr>
</thead>
<tbody>
<tr>
<td>扩容前</td>
<td>1,048,576</td>
<td>1,004,560（96%）</td>
<td>44,016 字节（4%）</td>
</tr>
<tr>
<td><strong>扩容后</strong></td>
<td><strong>1,536,768</strong></td>
<td>1,004,560（65%）</td>
<td><strong>531,440 字节（35%）</strong></td>
</tr>
</tbody>
</table>
<hr />
<h2 id="6-复现步骤">6. 复现步骤</h2>
<div class="codehilite" style="background: #f0f0f0"><pre style="line-height: 125%;"><span></span><code><span style="color: #60A0B0; font-style: italic"># 1. 启动 Broker</span>
<span style="color: #007020">cd </span>D:\work\MQTT\emqx-5.2.1-windows-amd64\bin
.\emqx.cmd <span style="color: #007020">start</span>

<span style="color: #60A0B0; font-style: italic"># 2. 编译并烧录</span>
<span style="color: #007020">cd </span>D:\work\espidf_projects\inverter_collector
python tools\build_run.py
<span style="color: #60A0B0; font-style: italic"># 按住 BOOT → 点 RST → 松 BOOT，然后：</span>
python -m esptool --chip esp32c3 -b 460800 -p COM8 --before no_reset --after hard_reset write_flash --flash_mode dio --flash_size 4MB --flash_freq 80m 0x0 build\bootloader\bootloader.bin 0x8000 build\partition_table\partition-table.bin 0x10000 build\inverter_collector.bin
<span style="color: #60A0B0; font-style: italic"># 烧完手动点 RST</span>

<span style="color: #60A0B0; font-style: italic"># 3. 命令行验证</span>
<span style="color: #007020">cd </span>tools\mqtt_lab
python cmd_probe.py read 12288 5 m03      <span style="color: #60A0B0; font-style: italic"># 查询</span>
python cmd_probe.py <span style="color: #007020">write </span>12288 3000 m04  <span style="color: #60A0B0; font-style: italic"># 修改</span>
python bad_payload.py                     <span style="color: #60A0B0; font-style: italic"># 坏 JSON + 1KB 超长</span>
</code></pre></div>

<hr />
<h2 id="7-结论">7. 结论</h2>
<p>阶段二 8 条用例全部通过，基础功能满分。核心能力：</p>
<ul>
<li>四个主题按 <code>dev/&lt;工号&gt;/用途</code> 规范落地，工号一处配置；</li>
<li>下行命令经队列解耦，Modbus 读写不阻塞 MQTT 心跳；</li>
<li>每条请求必回一条 <code>resp</code>，失败必带 <code>msg</code>，异常不静默；</li>
<li>断线、分片、越界、坏 JSON 四类异常均不导致崩溃或功能退化。</li>
</ul>
<p>已知不足：app 分区仅余 4%，阶段三需先扩分区。</p>
    </article>
  </main>
</div>
<button id="top" title="回到顶部">↑</button>

<script>
(function () {
  var q = document.getElementById('q');
  var links = Array.prototype.slice.call(document.querySelectorAll('.toc a'));
  var hits = document.getElementById('hits');

  function filter() {
    var s = q.value.trim().toLowerCase();
    var n = 0;
    links.forEach(function (a) {
      var hit = !s || a.textContent.toLowerCase().indexOf(s) !== -1;
      a.parentElement.style.display = hit ? '' : 'none';
      if (hit && s) n++;
    });
    // 标题被隐藏时，父级 ul 可能全空，这里不管，保持简单
    hits.textContent = s ? ('匹配 ' + n + ' 项') : ('共 ' + links.length + ' 个标题');
  }
  q.addEventListener('input', filter);
  q.addEventListener('keydown', function (e) {
    if (e.key === 'Enter') {
      var first = links.filter(function (a) { return a.parentElement.style.display !== 'none'; })[0];
      if (first) first.click();
    }
  });
  filter();

  // 代码块：加语言标签和复制按钮
  document.querySelectorAll('pre').forEach(function (pre) {
    var code = pre.querySelector('code');
    if (!code) return;
    var box = document.createElement('div');
    box.className = 'codebox';
    pre.parentNode.insertBefore(box, pre);
    box.appendChild(pre);

    var m = /language-([\w+-]+)/.exec(code.className || '');
    if (m) {
      var tag = document.createElement('span');
      tag.className = 'language-tag';
      tag.textContent = m[1];
      box.appendChild(tag);
    }

    var btn = document.createElement('button');
    btn.className = 'copy';
    btn.textContent = '复制';
    btn.addEventListener('click', function () {
      var txt = code.innerText;
      if (navigator.clipboard) {
        navigator.clipboard.writeText(txt);
      } else {
        var ta = document.createElement('textarea');
        ta.value = txt; document.body.appendChild(ta); ta.select();
        document.execCommand('copy'); ta.remove();
      }
      btn.textContent = '已复制';
      btn.classList.add('done');
      setTimeout(function () { btn.textContent = '复制'; btn.classList.remove('done'); }, 1400);
    });
    box.appendChild(btn);
  });

  // 图片丢失时给个提示，而不是留一个破图标
  document.querySelectorAll('img').forEach(function (img) {
    img.addEventListener('error', function () {
      var miss = document.createElement('span');
      miss.className = 'imgmiss';
      miss.textContent = '图片缺失：' + (img.getAttribute('src') || '');
      img.replaceWith(miss);
    });
  });

  // 目录高亮当前章节
  var heads = Array.prototype.slice.call(document.querySelectorAll('article h2, article h3, article h4'));
  function onScroll() {
    var y = window.scrollY + 90;
    var cur = null;
    heads.forEach(function (h) { if (h.offsetTop <= y) cur = h; });
    links.forEach(function (a) {
      a.classList.toggle('active', cur && a.getAttribute('href') === '#' + cur.id);
    });
    document.getElementById('top').classList.toggle('show', window.scrollY > 400);
  }
  window.addEventListener('scroll', onScroll, { passive: true });
  onScroll();

  document.getElementById('top').addEventListener('click', function () {
    window.scrollTo({ top: 0, behavior: 'smooth' });
  });
})();
</script>
</body>
</html>
